# 控制逻辑_技术交流_v0.3 PPT 逐页理解笔记

日期：2026-05-25

用途：帮助先读懂 PPT。这个文件只解释每页在讲什么，不扩展专家版问题。

## 总主线

这份 PPT 的核心不是“云端算法怎么写”，而是“云端给建议，本地 EMS 怎么安全执行”。

一句话：

> 云端给 SOC 方向和买卖电许可，本地按 A/B/C/D 规则自己判断储能柜充、放，还是不动。

## 第 1 页：封面

主旨：这是一个“直流母线光储充控制系统”的技术交流稿。

关键句：

- 本地为主、SOC 为引导。
- EMS 是傻执行器。
- 云做思考，边缘做反应。

理解：

这页已经把分工说清楚了：云端负责思考，本地负责反应。但“傻执行器”不是完全没判断，而是不在本地做复杂优化。

## 第 2 页：目录

主旨：后面会讲 5 件事。

关键内容：

- 业务范围。
- 新控制逻辑。
- 云边契约。
- 状态机和日志。
- 代码迁移路线。

理解：

你重点看前 4 部分。代码迁移路线不是你第一轮要讲的重点。

## 第 3 页：业务定位

主旨：场景从“光储能”升级成“光储充”。

关键内容：

- BESS：250 kWh。
- PCS：30 / 60 kW，双向充放。
- EV 单枪：240 kW。
- PV 容量还没定。
- 删除本地优化栈，预测和优化全部上云。
- 新增 EV 桩、SOC 走廊、灰度、SOFT/HARD HOLD、shadow delta。

理解：

这一页说明为什么要改：旧系统太像“本地也做很多优化”，新系统要把复杂优化搬到云端，本地只保留实时执行和兜底。

## 第 4 页：本版本范围

主旨：本地 EMS 做什么、不做什么。

本地做：

- 按 SOC band 引导。
- 按 A/B/C 优先级路由功率。
- 在 D 限制内执行。
- 上报状态、日志和 shadow delta。

本地不做：

- 不做预测/优化。
- 不做经济性建模。
- 不做 EV 单枪公平分配。
- 不做 BESS 内部 SOC 估计和均衡。
- 不做 PCS 电压电流环。

理解：

这是最重要的一页之一。你的任务就是围绕“本地 EMS 做的这几件事”画逻辑图。

## 第 5 页：DC 母线拓扑

主旨：站点硬件怎么连。

关键内容：

- AC 电网通过 PCS 接到 DC 母线。
- PV、BESS、EV 都挂在 DC 母线上。
- EMS 在边缘侧。
- 云端 30 分钟给 advisory。

理解：

可以把 DC 母线理解成一个公共水池：光伏往里倒水，电池能存水/放水，车从里面取水，电网也能通过 PCS 买入或卖出。

## 第 6 页：新控制逻辑总览

主旨：三层控制节奏。

三层：

- L3 云端 advisory：30 分钟，给 SOC band、allow_sell、allow_buy_grid。
- L2 本地协调环：1 秒，跑 A/B/C 决策。
- L1 快环：200 ms，守 D 硬约束。

理解：

这页是整套逻辑的骨架。云端慢，本地快，安全最快。

## 第 7 页：A，BESS 放电优先级

主旨：储能柜什么时候放电。

优先级：

1. 先支援 EV 充电和站内负荷。
2. 没有 EV 时，也可以抵扣站内 AC 负荷。
3. 最后才考虑卖电。

关键细节：

- 最大放电 60 kW。
- 卖电需要 SOC 偏高、出口余量、`allow_sell = true`。
- 如果 EV 突然进站，立刻从卖电切回支援 EV。

理解：

A 的核心是：电池放电先服务现场，最后才赚钱。

## 第 8 页：B，BESS 充电优先级

主旨：储能柜什么时候充电。

优先级：

1. 光伏余量充电。
2. 电网买电充电。

关键细节：

- 最大充电 30 kW。
- 光伏余量是本地自主执行。
- 电网充电要云端允许，因为它花钱、占进口容量。
- 云端 TTL 过期后，电网充电套利禁用。

理解：

B 的核心是：电池只有两个来源，太阳能和电网。太阳能优先，电网买电要云端解锁。

## 第 9 页：C，PV 利用优先级

主旨：光伏发出来的电先给谁。

优先级：

1. 先给 EV。
2. 再给站内 AC 负荷。
3. 再给电网卖电。
4. 如果还剩，自动进 BESS；BESS 满后限发。

理解：

C 的核心是：光伏先服务现场，最后才卖。这个逻辑和 A/B 是配合关系。

## 第 10 页：D，限制约束

主旨：所有 A/B/C 动作都不能突破的红线。

D 规则：

- D-1 负荷优先：没满足车和负荷时，禁止卖电。
- D-2 MIC 守门：看 PoC 电表，超限就剪功率。
- D-3 BESS 物理边界：SOC、单体电压、温度越限就停。
- D-4 BMS 一级告警：触发就停 BESS + HARD_HOLD。
- D-5 桩故障：单枪退出，多桩故障进入 DEGRADED。

理解：

D 是“红线层”。赚钱、SOC、买卖电都不能越过 D。

## 第 11 页：云边契约 advisory

主旨：云端到底发什么给本地。

关键字段：

- `soc_band`：P10/P50/P90，不是精确轨迹。
- `allow_sell`：允许卖电。
- `allow_buy_grid`：允许从电网买电充电池。
- `ttl_sec`：建议有效期。
- `advisory_weight`：灰度权重。
- `soc_hard_min/max`：硬 SOC 边界。
- `p_mic_*` 和 margin：进出网限制和余量。

理解：

云端不是直接说“现在充 20kW”。它发的是一个建议包，本地用这个包作为参考。

## 第 12 页：advisory_weight 灰度上线

主旨：赚钱动作不能一上来全量执行。

阶段：

- weight = 0：影子模式，只算不执行。
- weight = 0.3：小幅试套利。
- weight = 0.7：常规套利。
- weight = 1.0：完全跟随。

关键细节：

- weight 只影响套利项 A-3/B-2。
- 不影响 A-1/A-2/B-1 这些本地基本动作。

理解：

灰度主要管“买电套利”和“卖电套利”，不是管车来了要不要充这种基本逻辑。

## 第 13 页：三档时间常数

主旨：再次强调谁快谁慢。

关键内容：

- 30 min：云端 advisory，只引导。
- 1 s：本地主决策，A/B/C + D-1/D-5。
- 200 ms：D 快环，MIC/BESS/BMS。
- 事件：BMS 一级告警，立即响应。

理解：

这页和第 6 页是同一个思想，但更强调“云端不是控制律”。

## 第 14 页：控制环伪代码

主旨：工程上怎么跑。

L1 快环：

- 每 200 ms 读 PoC、BESS、SOC、BMS。
- BMS 一级告警就停。
- MIC 超限就剪 EV、BESS、PV。
- SOC 到硬边界就禁止对应方向。

L2 协调环：

- 每 1 秒读现场和 advisory。
- 先做 D 自检。
- 再分配 PV。
- 再判断缺电还是余电。
- 缺电则 BESS 放电。
- 余电则 BESS 充电。
- 最后处理套利和上报。

理解：

你不用逐行懂。只要知道它分两条线：快环守安全，慢环做正常判断。

## 第 15 页：符号与单位

主旨：统一功率方向，避免大家说反。

关键内容：

- `P_PoC`：进网为正，出网为负。
- `P_bess`：充电为正，放电为负。
- `P_gun_pool`：EMS 下发的 EV 总功率盘子。
- `SOC`：0-100%，电池电量。

理解：

这页不是业务逻辑，是工程沟通用的字典。你只要记住 SOC 是电池电量百分比。

## 第 16 页：状态机

主旨：系统有哪些运行状态。

状态：

- BOOT：启动。
- SELF_TEST：自检。
- NORMAL：正常。
- DEGRADED：降级。
- OFFLINE_AUTO：云断线后本地保守运行。
- SOFT_HOLD：软暂停，可自动重试。
- HARD_HOLD：硬暂停，需要人工复位。
- ISLAND_AC：电网外掉或 PCS 失能的兜底。

理解：

这页说明系统不是只有“开/关”，而是有正常、降级、暂停、离线保守等状态。

## 第 17 页：Modbus 寄存器映射

主旨：现场数据从哪里读，指令写到哪里。

关键内容：

- 0x4022：PoC 电表总功率。
- 0x0716：PCS 当前功率。
- 0x075F：BESS SOC。
- 0x0706：PV 功率。
- 0x0764：BMS 一级告警。
- 0x0900-09FF：各充电枪状态/功率。
- 0x0A10：BESS 充放电设定。
- 0x0A40：SOC 跟踪误差和 advisory_weight。

理解：

这页是“设备接口表”。你不需要背地址，但要知道逻辑图最终会落到这些数据输入和控制输出。

## 第 18 页：可观测性

主旨：出问题时要能分清是云错还是本地错。

关键内容：

- 每个协调环输出 JSON 日志。
- 记录 SOFT/HARD HOLD、MIC 越限、advisory 拒绝、桩握手失败。
- 统计 SOC 偏出 band 的时间、MIC 触发次数。
- shadow delta：weight=0 时记录“如果执行云端建议会怎样”。

理解：

这页对测试很重要。不是只要会控制，还要能解释为什么这么控制。

## 第 19 页：讨论件，不在 EMS 范围

主旨：一些重要但不属于本地 EMS 主逻辑的问题。

包括：

- MQTT TLS 和证书。
- Modbus 防伪指令。
- OTA 升级回滚。
- 接地和浪涌。
- G99/G100 合规。
- OCPP 接口语义。

理解：

这些是下一轮专题，不要混进第一张本地逻辑图。

## 第 20 页：开放问题

主旨：哪些已经拍板，哪些还没定。

已闭环：

- DC 母线电压控制归 PCS。
- advisory_weight 只缩放套利项。
- BESS 功率符号：充正、放负。
- EMS 只下发 EV 总盘子，不管单枪。

待办：

- PV 容量没定。
- MIC base margin 默认值待试运行回调。
- 孤岛模式触发判据待确认。
- shadow delta 上报频率待确认。
- MQTT/Modbus/合规继续跟踪。

理解：

你下午可以重点拿这一页问：哪些待办影响我画本地逻辑图，哪些可以先不管。

## 第 21 页：新旧差异

主旨：总结为什么新方案更适合。

旧方案：

- 云端下发 mode。
- 本地按真值表跑。
- 本地自治弱。
- 扩展新场景要改真值表。

新方案：

- 云端下发 SOC band、allow_*、weight。
- 本地自己跑 A/B/C/D。
- 本地自治强。
- 新场景只在 A/B/C 加项。

理解：

这是整份 PPT 的结论页：从“云端选模式，本地照做”变成“云端给建议，本地自主执行”。

## 你今天看 PPT 的顺序

如果时间不够，先看：

1. 第 4 页：EMS 做什么、不做什么。
2. 第 6 页：三层控制总览。
3. 第 7-10 页：A/B/C/D。
4. 第 11-12 页：云端 advisory 和灰度。
5. 第 14 页：伪代码。
6. 第 20-21 页：开放问题和新旧差异。

